<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>کمپلیانس</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="compliance">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>کمپلیانس</h1>
            </div>
            <div data-role="content">
            <h1>کمپلیانس</h1>
            <p>
            کمپلیانس سیستم تنفس عبارت است از نسبت بین تغییر ناشی از تغییر فشار. الاستانس معکوس کمپلیانس است.
            </p>
            <p style="direction: ltr" align="center">
            E<sub>RS</sub> = 1 / C<sub>RS</sub>
            </p>
            <p>
            الاستانس سیستم تنفس برابر است با مجموع الاستانس ریه و فقسه صدری.
            </p>
            <img src="1-14.jpg" width="100%" />
            <p>
            واحد کمپلیانس:<br/>
            ۱ - cmH2O/L<br/>
            ۲ - mL/cmH2O<br/>
            ۳ - hPa<br/>
            ۴ - L/min<br/>
            ۵ - cmH2O/L/sec<br/>
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
