<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>منحنی شدت جریان</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="flow_curve">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>منحنی شدت جریان</h1>
            </div>
            <div data-role="content">
            <h1>منحنی شدت جریان</h1>
            <p>
            در هنگام دم منحنی شدت جریان در بالای خط شدت جریان صفر رسم می‌شود (شدت جریان مثبت). یعنی هنگامی که جهت جریان گاز از ونتیلاتور بسوی بیمار است شدت جریان را بر حسب توافق مثبت تعریف میکنیم و آن را بالای خط شدت جریان صفر رسم میکنیم و در هنگام بازدم که جریان گاز از بیمار بسوی ونتیلاتور است بر حسب توافق شدت جریان را منفی تعریف میکنیم و آن را در زیر خط شدت جریان صفر نشان میدهیم. وقفه جریان گاز به معنای شدت جریان برابر با صفر می باشد. چنانچه وقفه‌ای در انتهای دم وجود داشته باشد آن را جزء زمان دم محسوب میکنیم. بنابراین زمان دم از هنگامیکه شدت جریان مثبت می‌شود آغاز می‌گردد و تا شروع شدت جریان منفی ادامه می یابد.
            </p>
            <img src="1-5.jpg" width="100%" />
            <p>
            منحنی شدت جریان:
<br/>
۱ – همیشه مثبت است<br/>
۲ – همیشه منفی است<br/>
۳ – بسته به مد ونتیلاسیون مثبت یا منفی است<br/>
۴ – بسته به فاز تنفس مثبت یا منفی است<br/>
۵ - بستگی به نوع ونتیلاتور دارد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۴ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
