<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>ثابت زمانی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="time_constant">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>ثابت زمانی</h1>
            </div>
            <div data-role="content">
            <h1>ثابت زمانی</h1>
            <p>
            هنگامی که فشاری لحظه ای به سیستم تنفس اعمال شود منحنی تغییرات حجم (شدت جریان و فشار حبابچه) یک مسیر نمائی را طی می کند که در ابتدا تغییرات آن زیاد است ولی بتدریج از سرعت آن کاسته می شود تا به حالت تعادل برسد. برای بیان سرعت تغییرات در اینجا از ثابت زمانی استفاده می کنند که واحد آن زمان (ثانیه) است. در عمل مقدار یک ثابت زمانی برابر است با حاصل ضرب کمپلیانس در مقاومت که از نظر ریاضی برابر با مدت زمان لازم برای افزایش یا کاهش مقدار متغییر وابسته به میزان ۶۳٪ کل میزان تغییر می باشد.<br/>
            ثابت زمانی برای دم و بازدم بصورت جداگانه قابل محاسبه است. از آنجا که ثابت زمانی بیانگر پاسخ به مقدار افزایش لحظه ای می باشد و مدت زمانی برابر با زمان صعود (rise time) طول میکشد تا فشار به میزان لحظه ای اعمال شده برسد، در نتیجه ثابت زمانی دمی (RC<sub>INSP</sub>) دارای مقداری خطا است که این میزان خطا متناسب با مدت زمان صعود می باشد. از آنجا که زمان صعود برای یک سیستم مکانیکی همواره بیشتر از صفر است لذا مقدار ثابت زمانی دمی همواره مقداری خطا دارد. از سوی دیگر ثابت زمانی بازدم اغلب مستقل از بیمار است (بشرط اینکه فعالیت عضلات تنفسی در هنگام بازدم وجود نداشته باشد، یعنی P<sub>MUS</sub> صفر باشد). همچنین ثابت زمانی بازدم مستقل از تنظیمات ونتیلاتور نیز هست. در نتیجه فشار در شروع بازدم تقریبا بلافاصله به PEEP نزول می کند (معنی حقیق تغییر آنی فشار). البته به خاطر وجود مقاومت لوله های ونتیلاتور این موضوع بصورت کامل صادق نیست. بنابراین با فرض افت آنی فشار در لوله های ونتیلاتور، الگوی افت فشار در راه های هوائی بیمار، پیرو چیزی نیست بجز ثابت زمانی بازدمی (RC<sub>EXP</sub>). با توجه به این مطالب روشن است که ثابت زمانی بازدمی مقیاس ارجح برای ارزیابی مکانیک دینامیک تنفسی بیمار است. البته به شرطی که بازدم بصورت فعال صورت نگیرد (بدون انقباض عضلات بازدمی).<br/>
            اهمیت ثابت زمانی در این است که در مدهای فشاری تعیین کننده زمان لازم برای انتقال کامل حجم جاری به داخل ریه و یا خارج از آن می باشد.
            </p>
            <img src="1-17-1.jpg" width="100%" /><br/>
            <img src="1-17-2.jpg" width="100%" />
            <p>
            در مورد ثابت زمانی کدام صحیح است؟<br/>
            ۱ - ثابت زمانی دمی و بازدمی با هم برابر هستند<br/>
            ۲ - سه ثابت زمانی بازدمی برابر است با مدت زمان لازم برای خروج ۹۵٪ بازدم<br/>
            ۳ - ثابت زمانی در وهله اول به کمپلیانس بستگی دارد<br/>
            ۴ - ثابت زمانی کوتاه به معنای افزایش مقاومت است<br/>
            ۵ - ثابت زمانی دمی به زمان دم بستگی دارد
            </p>
            <div style="display: none;" id="detailedinfo">
            پاسخ ۲<br/>
            ثابت زمانی دم و بازدم با هم برابر نیستند زیرا مقاومت راه هوائی در هنگام دم کمتر است. بنابراین ثابت زمانی دمی کوتاهتر از بازدمی است<br/>
            مقدار تغییر به ازای تعداد مختلف ثابت زمانی
            <table data-role="table" id="table1" data-mode="reflow" class="ui-responsive">
                <thead>
                    <tr>
                        <th>ثابت زمانی</th>
                        <th>تغییر</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <th>
                            ۱
                        </th>
                        <td>
                            ۶۳٪
                        </td>
                    </tr>
                    <tr>
                        <th>
                            ۲
                        </th>
                        <td>
                            ۸۶/۵٪
                        </td>
                    </tr>
                    <tr>
                        <th>
                            ۳
                        </th>
                        <td>
                            ۹۵٪
                        </td>
                    </tr>
                    <tr>
                        <th>
                            ۴
                        </th>
                        <td>
                            ۹۸٪
                        </td>
                    </tr>
                    <tr>
                        <th>
                            ۵
                        </th>
                        <td>
                            ۹۹٪
                        </td>
                    </tr>
                </tbody>
            </table>
            </div>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");$("#detailedinfo").toggle(true);});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
