<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>باد کردن بالون مروی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="inflation_of_the_esophageal_balloon">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>باد کردن بالون مروی</h1>
            </div>
            <div data-role="content">
            <h1>باد کردن بالون مروی</h1>
            <p>
            پس از تست کردن محل مناسب بالون، مقدار گاز در بالون را چک می کنیم. برای این کار بالون را هر بار مقدار کمی باد میکنیم (برای بالون های کوچک 0.5 میلی لیتر و برای بالونهای بزرگ 1 میلی لیتر) و همزمان فشار مروی را مانیتور می کنیم. هر وقت بیشترین افزایش در فشار مروی با دم روی داد و بیشتر از آن دیگر افزایش روی ندهد، آن فشار بالون مناسب است.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">بادکردن بالون مروی</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733002_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    بادکردن بالون مروی
                    </p>
                </div>
            </p>
            <img src="8-4.jpg" width="100%" />
            <p>
            در مورد مقدار مناسب هوا در بالون مروی کدام مورد زیر غلط است؟</br>
            ۱ - همیشه مقداری خاص است</br>
            ۲ - بستگی به کمپلیانس جدار مری دارد</br>
            ۳ - در هر بیمار جداگانه تست میشود</br>
            ۴ - بسته به نوع کاتتر فرق می کند</br>
            ۵ - بر روی فشار مروی اندازه گرفته شده اثر می گذارد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۱ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
