<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>منحنی نرمال در تنفس خودبخود</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="normal_curve_spont">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>منحنی نرمال در تنفس خودبخود</h1>
            </div>
            <div data-role="content">
            <h1>منحنی نرمال در تنفس خودبخود</h1>
            <p>
            هنگام تنفس خودبخود، P<sub>ES</sub> با شروع تلاش دمی شروع به کاهش میکند و در پایان دم به کمترین حد خود میرسد. متعاقبا در فاز بازدم، P<sub>ES</sub> افزایش یافته و به خط پایه میرسد.
            </p>
            <p>
                <a href="#popupVideo0" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">فشار مروی در حمایت فشاری</a>
                <div data-role="popup" id="popupVideo0" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733746_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    فشار مروی در حمایت فشاری
                    </p>
                </div>
            </p>
            <p>
                <a href="#popupVideo1" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">فشار مروی در تهویه غیرتهاجمی</a>
                <div data-role="popup" id="popupVideo1" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733904_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    فشار مروی در تهویه غیرتهاجمی
                    </p>
                </div>
            </p>
            <img src="8-15.jpg" width="100%" />
            <p>
            تمام موارد زیر صحیح است بجز یک مورد. P<sub>ES</sub> هنگام تنفس خودبخود:<br/>
            ۱ - در شروع دم کاهش می یابد<br/>
            ۲ - در هنگام هواگیری ریه افزایش می یابد<br/>
            ۳ - در پایان تلاش دمی به حداکثر میرسد<br/>
            ۴ - در فاز بازدمی به خط پایه میرسد<br/>
            ۵ - در فاز شلی عضلات تنفسی بصورت پیشرونده افزایش می یابد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
