<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار ترانس پولموناری در تنفس خودبخود</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="transpulmonary_pressure_spont">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار ترانس پولموناری در تنفس خودبخود</h1>
            </div>
            <div data-role="content">
            <h1>فشار ترانس پولموناری در تنفس خودبخود</h1>
            <p>
            هنگام تنفس خودبخود اندازه گیری فشار ترانس آلوئولار مقدور نیست، زیرا که نمی توان فشار پلاتو را اندازه گرفت. البته میتوان آن را بکمک فشار ترانس پولموناری تخمین زد. فشار ترانس پولموناری تفاضل فشار راه هوائی و فشار مروی می باشد. در اینجا نیز مانند تنفس پاسیو، فشار ترانس پولموناری می بایست کمتر از 20 سانتی متر آب باشد تا از آسیب به ریه جلوگیری شود.
            </p>
            <img src="8-17.jpg" width="100%" />
            <p>
            در مورد فشار ترانس پولموناری کدام مورد زیر غلط است؟<br/>
            ۱ - برای ارزیابی فشار ترانس آلوئولار هنگام تنفس خودبخود بکار میرود<br/>
            ۲ - فشار ترانس آلوئولار را بیش از اندازه برآورد می کند<br/>
            ۳ - توسط انسداد پایان دمی و بازدمی اندازه گیری میشود<br/>
            ۴ - هنگام تهویه بدون ایجاد انسداد اندازه گیری می شود<br/>
            ۵ - باید کمتر از ۲۰ سانتی متر آب باشد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
