<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>شدت جریان حداکثر بازدمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="peak_expiratory_flow">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>شدت جریان حداکثر بازدمی</h1>
            </div>
            <div data-role="content">
            <h1>شدت جریان حداکثر بازدمی</h1>
            <p>
            فشار حداکثر دمی بستگی به فشار ارتجاعی الاستیک و مقاومت بازدمی دارد. فشار ارتجاعی الاستیک همانند فشار رانش است که قبلا توضیح داده شد.
            </p>
            <p style="direction: ltr;" align="center">
                Peak expiratory flow = DP / R<sub>EXP</sub>
            </p>
            <p>
            فشار دمی بالا (P<sub>INSP</sub>)، حجم جاری زیاد، فشار پلاتوی بالا، و کمپلیانس استاتیک کم همگی سبب افزایش شدت جریان حداکثر بازدمی می گردند. برعکس مقاومت بالا و autoPEEP سبب کاهش شدت جریان حداکثر دمی می شوند.
            </p>
            <img src="4-3.jpg" width="100%" />
            <p>
            شدت جریان حداکثر بازدمی به کدام عامل زیر بستگی ندارد؟<br/>
            ۱ - حجم جاری<br/>
            ۲ - تعداد تنفس<br/>
            ۳ - مکث پایان دمی<br/>
            ۴ - کمپلیانس استاتیک<br/>
            ۵ - فشار پلاتو
            </p>
            <p style="display: none;" id="detailedinfo">
            پاسخ ۲: به استثنای وقتی که autoPEEP وجود داشته باشد<br/>
            پاسخ ۳: بخاطر شل شدن ویسکوالاستیک بافت ریه، مکث پایان دمی ممکن است فشار ارتجاعی الاستیک را کاهش دهد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");$("#detailedinfo").toggle(true);});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
