<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>منحنی فشار بازدمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="pressure_curve_during_expiration">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>منحنی فشار بازدمی</h1>
            </div>
            <div data-role="content">
            <h1>منحنی فشار بازدمی</h1>
            <p>
            منحنی فشار بازدمی اطلاعاتی در مورد بیمار ارائه نمی کند. در عوض اطلاعاتی در مورد کیفیت دریچه بازدمی ونتیلاتور نشان میدهد. چنانچه افت فشار بازدمی در مقابل افزایش بارز مقاومت در مقابل جریان هوا صورت بگیرد، افت فشار در ابتدای بازدم ملایم تر انجام میشود. در صورت وجود نشت دریجه بازدمی فشار بازدم از PEEP تنظیم شده بر روی ونتیلاتور کمتر میشود.
            </p>
            <img src="4-16.jpg" width="100%" />
            <p>
            منحنی فشار بازدمی<br/>
            ۱ - برابر با فشار حبابچه ای است<br/>
            ۲ - به PEEP تنظیم شده می رسد<br/>
            ۳ - در صورت وجود autoPEEP افزایش نشان میدهد<br/>
            ۴ - در صورت نشت دریچه بازدمی افزایش می یابد<br/>
            ۵ - اطلاعاتی در مورد سیستم تنفسی بیمار ارائه می کند
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
