<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>شکل منحنی شدت جریان بازدمی هنگام افزایش مقاومت</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="shape_of_expiratory_flow_increased_resistance">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>شکل منحنی شدت جریان بازدمی هنگام افزایش مقاومت</h1>
            </div>
            <div data-role="content">
            <h1>شکل منحنی شدت جریان بازدمی هنگام افزایش مقاومت</h1>
            <p>
            در صورت افزایش مقاومت، بشرط ثابت ماند کمپلیانس و حجم جاری، مقدار حداکثر شدت جریان بازدمی کاهش می یابد و مدت زمان لازم برای تخلیه کامل ریه ها افزایش پیدا میکند. در نتیجه RC<sub>EXP</sub> بیشتر از ۰/۷ ثانیه میشود.
            </p>
            <img src="4-7.jpg" width="100%" />
            <p>
            در صورت افزایش مقاومت راه هوائی:<br/>
            ۱ - حداکثر شدت جریان بازدمی کاهش می یابد<br/>
            ۲ - فشار الاستیک ارتجاعی کاهش می یابد<br/>
            ۳ - شدت جریان بازدمی همیشه به خط پایه می رسد<br/>
            ۴ - RC<sub>EXP</sub> کاهش می یابد<br/>
            ۵ - بازدم کامل معمولا کمتر از ۵ ثانیه طول میکشد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۱ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
