<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>سایکل زودرس در ونتیلاسیون غیرتهاجمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="early_cycling_niv">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>سایکل زودرس در ونتیلاسیون غیرتهاجمی</h1>
            </div>
            <div data-role="content">
            <h1>سایکل زودرس در ونتیلاسیون غیرتهاجمی</h1>
            <p>
            هنگامیکه تلاش دمی بیمار تا لحظه سایکل و بعد از آن ادامه داشته باشد سایکل زودرس روی داده است. در حمایت فشاری این پدیده نادر است ولی می تواند در اثر مقدار بالای آستانه ترایگر بازدمی ایجاد شود. این پدیده سبب می شود که فشار راه هوائی در شروع بازدم از PEEP کمتر شود. بطور همزمان اوج شدت جریان بازدمی نیز کاهش می یابد و متعاقب این اوج کاهش یافته، برای لحظه ای انحراف منحنی شدت جریان بسوی خط پایه مشاهده خواهد شد (تحدب بسوی بالا) که دلالت بر ادامه تلاش دمی دارد، حنی با وجودی که فشار انبار شده در داخل ریه سبب جریان بازدمی شده است. پس از خاتمه تلاش دمی، ادامه افت شدت جریان دمی الگوی طبیعی خواهد داشت.
            </p>
            <img src="6-12.jpg" width="100%" />
            <p>
            سایکل زودرس تظاهر می کند با:<br/>
            ۱ - مدت طولانی هواگیری ریه<br/>
            ۲ - افزایش فشار در انتهای دم<br/>
            ۳ - افزایش اوج شدت جریان بازدمی<br/>
            ۴ - فقدان جریان بازدمی<br/>
            ۵ - انحراف گذرای شدت جریان بسوی صفر پس از اوج شدت جریان بازدمی
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
