<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تاخیر در ترایگر دمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="inspiratory_trigger_delay_ٔy">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تاخیر در ترایگر دمی</h1>
            </div>
            <div data-role="content">
            <h1>تاخیر در ترایگر دمی</h1>
            <p>
            افت فشار راه هوائی در پایان بازدم نشان دهنده شروع تلاش دمی بیمار است. شدت جریان نیز بصورت همزمان فقط در ترایگر شدت جریانی (و نه ترایگر فشاری) افزایش می یابد. با شروع هواگیری ریه (پس از ترایگر)، منحنی فشار و شدت جریان بسرعت افزایش می یابند. چنانچه فاصله زمانی شروع تلاش دمی بیمار و شروع شدت جریان دمی بیش از ۲۰۰ میلی ثانیه باشد می گوئیم تاخیر در ترایگر دمی وجود دارد که معمولا در این موارد روی میدهد: کم بودن میل تنفس (درایو کم) بیمار، اتساع مفرط دینامیک، وجود نشت تصادفی
            </p>
            <img src="6-4.jpg" width="100%" />
            <p>
            کدام مورد زیر سبب تاخیر در ترایگر دمی نمی شود؟<br/>
            ۱ - اتساع مفرط دینامیک<br/>
            ۲ - وقتی که ترایگر دمی به اندازه کافی حساس نباشد(آستانه ترایگر بالا)<br/>
            ۳ - زمان صعود (rise time) آهسته<br/>
            ۴ - میل تنفسی (درایو) کم<br/>
            ۵ - نشت تصادفی
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
