<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فراجهش شدت جریان حداکثر دمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="peak_inspiratory_flow_overshoot_pc">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فراجهش شدت جریان حداکثر دمی</h1>
            </div>
            <div data-role="content">
            <h1>فراجهش شدت جریان حداکثر دمی</h1>
            <p>
            در بیماران COPD قسمت ابتدائی منحنی شدت جریان کاهی بصورت پرش کوتاه مدتی (spike) در می آید. این بیماران اغلب امپدانس سیستم تنفسی بالائی دارند (عموما مقاومت راه هوائی بالا و کمپلیانس زیادی دارند). در این حالت سیستم تنفسی به صورت یک مدل دو قسمتی عمل میکند. قسمت اول معرف کمپلیانس راه هوائی و لوله های ونتیلاتور است که بسرعت پر و سپس خالی میشود و قسمت دوم که معرف ریه ها است با سرعت کمتری تخلیه میشود. تحت این شرایط در هنگام دم منحنی شدت جریان یک افزایش جهشی اولیه پیدا میکند (به دلیل اینکه راه های هوائی با حجم کمی از گاز بسرع پر میشوند) و سپس بسرعت افت می نماید. با توجه به اینکه طی این مدت جهش اولیه، قسمت اول از مدل دوقسمتی (یعنی راه هوائی) فشار را به حد تنظیم شده رسانده، و قسمت دوم مدل فشار عقب زنی برای مقابله با فشار ونتیلاتور ایجاد نمی کند، نتیجه این میشود که مقدار شدت جریان کماکان پائین باقی می ماند.
            </p>
            <img src="3-3.jpg" width="100%" />
            <p>
            منحنی شدت جریان در ابتدای دم در کدام حالت زیر جهش اولیه کوتاهی دارد؟<br/>
            ۱ - کاهش کمپلیانس<br/>
            ۲ - بیماری انسدادی شدید ریه<br/>
            ۳ - فشار بالای راه هوائی<br/>
            ۴ - اتساع مفرط دینامیک<br/>
            ۵ - کوتاه بودن مدت دم
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
