<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>حساسیت ترایگر بازدمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="expiratory_trigger_sensitivity">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>حساسیت ترایگر بازدمی</h1>
            </div>
            <div data-role="content">
            <h1>حساسیت ترایگر بازدمی</h1>
            <p>
            آستانه سایکل هنگام حمایت فشاری توسط حساسیت ترایگر بازدمی (ETS) تنظیم میشود. مقدار آن بصورت درصدی از شدت جریان حداکثر دمی تنظیم می شود. آستانه بالا (درصد بالا) سبب کوتاه شدن مدت هواگیری ریه ها و برعکس آستانه پائین سبب طولانی شدن مدت هواگیری ریه ها میگردد. البته با توجه به اینکه مقدار شدت جریان حداکثر دمی از یک نفس تا نفس دیگر بسته به تلاش دمی بیمار تغییر می کند، بنابراین آستانه سایکل نیز که درصدی از شدت جریان حداکثر دمی است نیز از یک نفس به نف دیگر تغییر میکند و بالطبع مدت زمان دم نیز بصورت تصادفی تغییر می کند. حساسیت ترایگر بازدمی باید بصورتی تنظیم شود که متناسب با مدت زمان ظاهری دم عصبی بیمار شود.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">حساسیت ترایگر بازدمی</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10732074_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    حساسیت ترایگر بازدمی
                    </p>
                </div>
            </p>
            <img src="5-16.jpg" width="100%" />
            <p>
            مدت زمان دم در حمایت فشاری به کدام عامل زیر بستگی ندارد؟<br/>
            ۱ - نسبت I:E تنظیم شده<br/>
            ۲ - تلاش دمی بیمار<br/>
            ۳ - مقدار حمایت فشاری تنظیم شده (PS)<br/>
            ۴ - مکانیک تنفس بیمار<br/>
            ۵ - حساسیت ترایگر بازدمی
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۱ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
