<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>محرومیت شدت جریان در حمایت کنترل حجمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="flow_starvation_volume_assist_control">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>محرومیت شدت جریان در حمایت کنترل حجمی</h1>
            </div>
            <div data-role="content">
            <h1>محرومیت شدت جریان در حمایت کنترل حجمی</h1>
            <p>
            در حمایت کنترل فشاری، منحنی شدت جریان توسط ونتیلاتور کنترل میشود. برای قضاوت در مورد کفایت شدت جریان از منحنی فشار استفاده میکنیم. هرگونه تلاش دمی سبب میشود که در مسیر صعودی فشار، انحراف ایجاد گردد (تقعر بسوی بالا). در اینجا کاهش فشار میانگین دمی بیانگر این نکته است که سهم ونتیلاتور از کار تنفس کمتر شده است و ونتیلاتور کار کمتری بر روی بیمار انجام میدهد، یعنی کار تنفس کمتر حمایت میشود. تحت بدتریم شرایط اگر شدت جریانی مه بیمار دریافت میکند کمتر از وقتی باشد که به ونتیلاتور وصل نباشد، در این صورت فشار راه هوائی از خط پایه کمتر میشود و بیمار به معنای واقعی کلمه در حال انجام کار زیاد است در حالی که به ونتیلاتور وصل است. این وضعیت را محرومیت شدت جریان نام نهاده اند.
            </p>
            <img src="5-22.jpg" width="100%" />
            <p>
            در حمایت کنترل فشاری:<br/>
            ۱ - محرومیت شدت جریان با حجم جاری بیشتری همراه است<br/>
            ۲ - هر چه تلاش دمی بیشتر باشد، فشار متوسط راه هوائی بیشتر است<br/>
            ۳ - هر فشار متوسط راه هوائی کمتر باشد، حمایت ونتیلاتور کمتر است<br/>
            ۴ - محرومیت شدت جریان بصورت تغییر شکل منحنی شدت جریان معلوم میشود<br/>
            ۵ - محرومیت شدت جریان وقتی است که فشار از PEEP کمتر شود
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
