<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تلاش برای ترایگر</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="trigger_effort">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تلاش برای ترایگر</h1>
            </div>
            <div data-role="content">
            <h1>تلاش برای ترایگر</h1>
            <p>
            تلاش بیمار برای ترایگر، توسط میزان افت فشار کمتر از خط پایه و مدت زمانی که فشار در پائین خط پایه قرار دارد مشخص میشود. در صورتی که بیمار میل تنفسی بیش از حدی داشته باشد، میزان افت فشار ممکن از است از آستانه لازم برای ترایگر نیز بیشتر باشد.
            </p>
            <img src="5-3.jpg" width="100%" />
            <p>
            یک افت شدید در منحنی فشار در فاز ترایگر نشان دهنده کدام مورد زیر نمی باشد؟<br/>
            ۱ - تنظیم حساسیت ترایگر کافی نیست<br/>
            ۲ - نیاز به افزایش حمایت فشاری<br/>
            ۳ - آسینکرونی بیمار - ونتیلاتور<br/>
            ۴ - لزوم استفاده از سیستم ترایگر شدت جریانی<br/>
            ۵ - میل تنفسی بسیار زیاد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
