<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تغییر در شیب هنگام متسع کردن</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="change_in_slope_during_inflation">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تغییر در شیب هنگام متسع کردن</h1>
            </div>
            <div data-role="content">
            <h1>تغییر در شیب هنگام متسع کردن</h1>
            <p>
            در بیماران ARDS، در تمام طول دم بازگشائی ریه صورت میگیرد. در شروع انبساط ریه شیب لوپ تقریبا افقی است (کمپلیانس کم) زیرا که در اوائل دم ریه بصورت نسبی کولاپس است و حجم ریه سالم کاهش دارد. سپس تغییری در شیب لوپ روی میدهد که از روی اشتباه آن را نقطه زانوی تحتانی نامیده اند. نام صحیح تر آن نقطه حداکثر انحنای تحتانی و یا نقطه حداکثر تغییر کمپلیانس می باشد. از زانوی تحتانی به بعد کمپلیانس بتدریج افزایش می یابد که علت آن بازگشائی ریه و افزایش مقدار ریه باز شده است. گاهی زانوی دیگری در قسمت فوقانی لوپ روی میدهد که به غلط آن را زانوی فوقانی لوپ نامیده اند. نام صحیح تر آن نقطه حداکثر انحنای فوقانی می باشد. بالاتر از این نقطه مقدار بازگشائی کاهش فزاینده ای می یابد و گاز ورودی صرف انبساط بیشتر قسمت هائی که منبسط شده اند می گردد. سرانجام لوپ در قسمت های بالا مجددا افقی می شود. یعنی کمپلیانس کاهش می یابد و از این نقطه به بعد اتساع مفرط شروع می شود. بیشترین مقدار بازگشائی بین دو نقطه انحنای تحتانی و فوقانی روی میدهد.
            </p>
            <img src="7-5.jpg" width="100%" />
            <p>
            شاخه صعودی لوپ فشار-حجم نشان دهنده کدام مورد زیر است؟<br/>
            ۱ - در فشارهای پائین کمپلیانس کم است<br/>
            ۲ - تغییر شیب در ریه هائی که استعداد بازگشائی دارند<br/>
            ۳ - افزایش خطی در ریه های فاقد استعداد بازگشائی<br/>
            ۴ - اتساع مفرط در فشارهای بالا<br/>
            ۵ - تمام موارد فوق
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
