<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>جزء اضافی مقاومت</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="additional_resistance">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>جزء اضافی مقاومت</h1>
            </div>
            <div data-role="content">
            <h1>جزء اضافی مقاومت</h1>
            <p>
            هنگام اجرای مانور انسداد پایان دمی برای اندازه گیری فشار پلاتو، فشار راه هوائی ابتدا یک افت سریع و زیاد میکند تا به فشار P1 برسد، سپس فشار با سرعت کم شروع به افت می کند و ظرف 3 - 5 ثانیه بسته به شرایط ریه بیمار به فشار پلاتو میرسد. مقاومت ماگزیمم در اینجا عبارت است از:
            </p>
            <p style="direction: ltr;" align="center">
            R<sub>MAX</sub> = (P<sub>PEAK</sub> - P<sub>PLAT</sub>) / Flow
            </p>
            <p>
            این مقاومت ماگزیمم از دو قسمت مقاومت مینیمم و مقاومت اضافی تشکیل شده است.
            </p>
            <p style="direction: ltr;" align="center">
            R<sub>MIN</sub> = (P<sub>PEAK</sub> - P<sub>1</sub>) / Flow<br/>
            R<sub>EXT</sub> = (P<sub>1</sub> - P<sub>PLAT</sub>) / Flow
            </p>
            <p>
            مقاومت مینیمم در واقع همان مقاومت راه هوائی و لوله تراشه است. مقاومت اضافی مربوط به به رفتار ویسکوالاستیک و یا شلی استرسی بافت ریه و همچنین اضمحلال شدت جریان فیمابین واحدهای ریوی دارای ثابت زمانی مختلف می باشد. تفاوت ثابت های زمانی واحدهای مختلف ریوی سبب حرکت پاندولی گاز از واحدهای دارای ثابت زمانی کوتاه به واحدهای دارای ثابت زمانی بلند میشود.
            </p>
            <img src="2-14.jpg" width="100%" />
            <p>
            هنگام اجرای مانور انسداد پایان دمی، فشار راه هوائی:<br/>
            ۱ - بسرعت به فشار پلاتو افت میکند<br/>
            ۲ - تا وقتی که دریجه های ونتیلاتور بسته شوند باثبات باقی می ماند<br/>
            ۳ - ابتدا تا حد فلوی مقاومت راه هوائی و لوله تراشه افت میکند<br/>
            ۴ - پس از بسته شدن دریچه های ونتیلاتور فشار بتدریج به یک مقدار پلاتو میرسد<br/>
            ۵ - سه و چهار
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
