<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>وقوع فشار رو به ازدیاد در تکنیک انسداد پایان دمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="ascending_pressure_during_an_end_inspiratory_occlusion">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>وقوع فشار رو به ازدیاد در تکنیک انسداد پایان دمی</h1>
            </div>
            <div data-role="content">
            <h1>وقوع فشار رو به ازدیاد در تکنیک انسداد پایان دمی</h1>
            <p>
            تحت شرایطی که ورود مداوم جریان گازی به داخل مدار ونتیلاتور وجود داشته باشد مانند نیتریک اکسید استنشاقی و یا نبولیزر مداوم، فشار پلاتو در مانور انسداد پایان دمی دچار افزایش پیشرونده میگردد. بنابراین در هنگام اندازه گیری فشار پلاتو باید این گونه سیستم ها را غیرفعال کرد و یا از مدار خارج نمود.
            </p>
            <img src="2-13.jpg" width="100%" />
            <p>
            برای اندازه گیری فشار پلاتو با مانور انسداد پایان بازدمی:<br/>
            ۱ - هیچگونه نشتی در مدار نباید باشد<br/>
            ۲ - فشار پلاتو باید با ثبات باشد<br/>
            ۳ - بیمار باید کاملا شل باشد<br/>
            ۴ - منشاء گازهای اضافی مانند نبولیزر باید غیر فعال شود<br/>
            ۵ - تمام موارد فوق
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
