<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تکنیک انسداد پایان دمی همراه با فعالیت تنفسی بیمار</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="end_inspiratory_occlusion_with_active_effort">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تکنیک انسداد پایان دمی همراه با فعالیت تنفسی بیمار</h1>
            </div>
            <div data-role="content">
            <h1>تکنیک انسداد پایان دمی همراه با فعالیت تنفسی بیمار</h1>
            <p>
            هنگام اندازه گیری P<sub>PLAT</sub> چنانچه بیمار تلاش فعال دمی انجام دهد و در نتیجه آن یک موج فشار منفی در ریه بیمار ایجاد گردد، و یا تلاش فعال بازدمی انجام دهد و در نتیجه یک موج فشار مثبت در ریه ایجاد کند، تحت این شرایط مقدار P<sub>PLAT</sub> فاقد ثبات است و اندازه گیری آن توصیه نمی شود چرا که عضلات بیمار شل نیست.
            </p>
            <img src="2-12.jpg" width="100%" />
            <p>
            هنگام مانور انسداد پایان دمی کدام مورد زیر صحیح نیست؟<br/>
            ۱ - اگر عضلات بیمار کاملا شل باشد و نشتی وجود نداشته باشد، فشار پلاتو دارای ثبات می گردد<br/>
            ۲ - در صورت تلاش دمی یک موج فشار منفی ایجاد میشود<br/>
            ۳ - بین دو موج فشار غیرطبیعی می توان فشار پلاتو را اندازه گرفت<br/>
            ۴ - در صورت تلاش بازدمی یک موج فشار مثبت ایجاد میشود<br/>
            ۵ - افت تدریجی فشار پلاتو دلیل وجود نشت است
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
