<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>الگوی منحنی شدت جریان در کنترل حجمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="flow_pattern_vc">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>الگوی منحنی شدت جریان در کنترل حجمی</h1>
            </div>
            <div data-role="content">
            <h1>الگوی منحنی شدت جریان در کنترل حجمی</h1>
            <p>
            در بسیاری از ونتیلاتورها الگوهای مختلفی برای شدت جریان دمی در مدهای حجمی وجود دارد که از بین آنها می توان یکی را انتخاب نمود:<br/>
            - مربع: در تمام طول دم شدت جریان ثابت است. این الگوی شدت جریان بیشتر فشار حداکثر دمی را ایجاد می کند.<br/>
            - شیب نزولی: شدت جریان در ابتدای دم حداکثر است و سپس در طول دم بصورت خطی کاهش می یابد.<br/>
            - سینوسی: از ابتدای دم شدت جریان بتدریج افزایش می یابد و در اواسط دم به حداکثر خود میرسد و سپس بتدریج تا پایان دم کاهش می یابد.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">الگوی فلو در کنترل حجمی</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10731460_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    الگوی فلو در کنترل حجمی
                    </p>
                </div>
            </p>
            <img src="2-2.jpg" width="100%" />
            <p>
            در کنترل حجمی تمام متغییرهای زیر تحت تاثیر الگوی شدت جریان قرار می گیرند <b>به غیر از</b>:<br/>
            ۱ - حجم جاری منتقل شده<br/>
            ۲ - زمان دم<br/>
            ۳ - فشار حداکثر<br/>
            ۴ - شکل منحنی فشار<br/>
            ۵ - توزیع گاز در داخل ریه
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۱ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
