<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار حداکثر بالا</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="increased_peak_pressure">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار حداکثر بالا</h1>
            </div>
            <div data-role="content">
            <h1>فشار حداکثر بالا</h1>
            <p>
            با توجه به معادله حرکت ریه، افزایش P<sub>PEAK</sub> ممکن است بخاطر افزایش مقاومت، افزایش PEEP<sub>TOT</sub>، کاهش کمپلیانس و یا ترکیبی از این موارد روی دهد. برای تفکیک افزایش مقاومت از کاهش کمپلیانس اولین کار انجام مانور انسداد پایان دمی برای اندازه گیری P<sub>PLAT</sub> میباشد. چنانچه P<sub>PLAT</sub> تغییری نکرده باشد، افزایش P<sub>PEAK</sub> بخاطر افزایش مقاومت می باشد. چنانچه P<sub>PLAT</sub> افزایش یافته باشد، افزایش P<sub>PEAK</sub> یا بخاطر کاهش کمپلیانس است و یا بخاطر افزایش PEEP<sub>TOT</sub> است که برای تفکیک این دو باید یک مانور انسداد پایان بازدمی انجام دهیم تا PEEP<sub>TOT</sub> را اندازه گیری کنیم.
            </p>
            <img src="2-15.jpg" width="100%" />
            <p>
            هنگام کنترل حجمی کدام مورد زیر سبب فعال شدن آلارم فشار زیاد نمی شود؟<br/>
            ۱ - ترشح زیاد در لوله تراشه<br/>
            ۲ - آمبولی ریه<br/>
            ۳ - اتساع مفرط دینامیک<br/>
            ۴ - پنوموتوراکس<br/>
            ۵ - برونکواسپاسم
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
