<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار کفه ای</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="plateau_pressure">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار کفه ای</h1>
            </div>
            <div data-role="content">
            <h1>فشار کفه ای</h1>
            <p>
            فشار کفه ای یا پلاتو (P<sub>PLAT</sub>) تخمینی از مقدار فشار حبابجه ای در پایان دم است. برای اندازه گیری P<sub>PLAT</sub> دریچه های ونتیلاتور در انتهای دم بسته می شوند. برای رسیدن به این موضوع، مقدار زمان پلاتو را بر روی ونتیلاتور تنظیم می کنیم و یا به روش دستی در پایان دم انسداد ایجاد می کنیم. با توجه به اینکه در زمان پلاتو هیچ گونه جریان گازی به داخل یا خارج ریه وجود ندارد، فشار ورودی راه هوائی با فشار حبابچه ای به حالت تعادل میرسد (بشرط P<sub>MUS</sub> = 0).<br/>
            بر طبق معادله حرکت ریه، P<sub>PLAT</sub> به PEEP<sub>TOT</sub>، حجم جاری و کمپلیانس سیستم تنفسی بستگی دارد.<br/>
            مقدار افت فشار از P<sub>PEAK</sub> تا P<sub>PLAT</sub> را فشار ترانس ایروی می نامیم که نشان دهنده فشار مقاومتی می باشد.
            </p>
            <img src="2-9.jpg" width="100%" />
            <p>
            در کنترل حجمی P<sub>PLAT</sub> تحت تاثیر تمام موارد زیر قرار میگیرد <b>بجز</b>:<br/>
            ۱ - منحنی شدت جریان<br/>
            ۲ - کمپلیانس جدار سینه<br/>
            ۳ - کمپلیانس ریه<br/>
            ۴ - حجم جاری<br/>
            ۵ - PEEP
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۱ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
