<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>کمپلیانس استاتیک و دینامیک</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="static_and_dynamic_compliance">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>کمپلیانس استاتیک و دینامیک</h1>
            </div>
            <div data-role="content">
            <h1>کمپلیانس استاتیک و دینامیک</h1>
            <p>
            کمپلیانس استاتیک نسبت حجم جاری به فشار رانش می باشد و نشان دهنده قابلیت الاستیکی سیستم تنفسی است. کمپلیانس بصورت نسبت تغییرات حجم به تغییرات فشار (ΔV/ΔP) بین دو نقطه زمانی که در آن شدت جریان در تمام سیستم تنفس صفر است محاسبه میشود (یعنی هنگام مکث دمی).
            </p>
            <p style="direction: ltr;" align="left">
            C<sub>STAT</sub> = V<sub>T</sub> / (P<sub>PLAT</sub> - PEEP<sub>TOT</sub>)
            </p>
            <p>
            کمپلیانس دینامیک عبارت است از تخمین کمپلیانس استاتیک تحت شرایط دینامیک (یعنی هنگام دم فعال بدون وقفه دمی). بنابراین کمپلیانس دینامیک عبارت است از نسبت تغییرات حجم به تغییرات فشار بین دو نقطه در زمان در هنگامیکه شدت جریان در ورودی راه هوائی صفر است (نه در تمام سیستم تنفسی). روش محاسبه آن توسط ونتیلاتور معمولا از طریق گنجاندن تعداد زیادی نقطه داده (فشار، حجم و شدت جریان) در معادله حرکت دستگاه تنفس و سپس بدست آوردن کمپلیانس به عنوان ضرائب رگرسیون چند متغییره. برای مدل تک کمپارتمانی سیستم تنفس کمپلیانس دینامیک و استاتیک با هم برابر هستند و مستقل از تعداد تنفس می باشد. در مدل های چند کمپارتمانی با توجه به اینکه توزیع مقاومت و کمپلیانس یکنواخت نیست، کمپلیانس استاتیک بیشتر از دینامیک است زیرا فی مابین واحد های ریوی جریان گازی برقرار است و این جریان ها سبب افزایش ΔP برای مقدار مشخص ΔV میشود. در اینجا با افزایش تعدا تنفس کمپلیانس دینامیک کاهش می یابد. متاسفانه بعضی از محققین برای محاسبه کمپلیانس دینامیک از فشار حداکثر دمی (P<sub>PEAK</sub>) بجای فشار پلاتو استفاده میکنند.
            </p>
            <p style="direction: ltr;" align="left">
            C<sub>DYN</sub> = V<sub>T</sub> / (P<sub>PEAK</sub> - PEEP<sub>TOT</sub>)
            </p>
            <p>
            ولی از آنجاکه P<sub>PEAK</sub> خود تابعی از مقاومت و کمپلیانس است بنابراین مقدار بدست آمده از فرمول فوق نمی تواند نشانگر کمپلیانس باشد. این تعریف قدیمی از کمپلیانس دینامیک هم نامربوط است و هم سبب گمراهی میشود.
            </p>
            <img src="1-15.jpg" width="100%" />
            <p>
            کمپلیانس استاتیک عبارت است از:<br/>
            ۱ - ΔV/ΔP<br/>
            ۲ - ΔP/ΔV<br/>
            ۳ - احتباس گاز تاثیری بر روی آن ندارد<br/>
            ۴ - در محاسبه آن فشار حداکثر دمی بکار میرود<br/>
            ۵ - با افزایش تعداد تنفس افزایش می یابد.
            </p>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
