<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>منحنی حجم</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="volume_curve">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>منحنی حجم</h1>
            </div>
            <div data-role="content">
            <h1>منحنی حجم</h1>
            <p>
            معمولاً در ونتیلاتور حجم بصورت مستقیم اندازه‌گیری نمی‌شود (به استثنای ونتیلاتورهای پیستونی)، بلکه بکمک شدت جریان به صورت سطح زیر منحنی شدت جریان – زمان مورد محاسبه قرار میگیرد. شیب به سوی بالا در منحنی حجم نشاند دهنده حجم دمی و شیب به سمت پایین نشان دهنده حجم بازدمی می باشد. هرگونه وقفه‌ای بین این دو مربوط به مکث پایان دمی می باشد. ممکن است بین حجم دمی و بازدمی تفاوت جزئی وجود داشته باشد که علت آن خطای اندازه‌گیری شدت جریان و تفاوت این دو در از نظر حرارت و رطوبت می باشد. تفاوت بارز این دو ممکن است بخاطر نشت گاز تنفسی باشد. ولی لازم به ذکر است که منحنی حجم در پایان بازدم در هر حال به صفر بازگشت می‌کند تا دم بعدی را از صفر شروع کند در غیر این صورت این تفاوت‌ها بر روی هم انباشته می‌شود و منحنی حجم در هر نفسی نسبت به نفس قبلی بیشتر صعود میکند و سرانجام از صفحه خارج میشود.
            </p>
            <img src="1-6.jpg" width="100%" />
            <p>
            در منحنی حجم:
<br/>
۱ – افزایش حجم همیشه بصورت خطی است<br/>
۲ – افزایش حجم همیشه بصورت نمائی است<br/>
۳ – کل منحنی حجم دمی بستگی به شکل منجنی شدت جریان دمی دارد<br/>
۴ – هنگام بازدم فعال، کاهش حجم بصورت نمائی می‌باشد<br/>
۵ – حجم دمی و بازدمی همواره مساوی هستند
            </p>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
