<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>همگامی ترایگر بازدمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="expiratory_trigger_synchronization">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>همگامی ترایگر بازدمی</h1>
            </div>
            <div data-role="content">
            <h1>همگامی ترایگر بازدمی</h1>
            <p>
            نقطه میانی استراحت عضلات دمی، جائی است که می بایست هواگیری مکانیکال ریه ها متوقف شود (سایکل). اگر زودتر باشد، سایکل زودرس و اگر دیرتر باشد سایکل دیررس می باشد. در هر دو حالت منحنی شدت جریان و فشار دچار تغییراتی میشود که در در بحث حمایت فشاری قسمت
            <a rel="external" href="../ps/early_cycling.html" data-icon="back" data-iconpos="left">ترایگر نارس</a>
              و
            <a rel="external" href="../ps/delayed_cycling.html" data-icon="back" data-iconpos="left">ترایگر دیررس</a>
            آمد.
            </p>
            <img src="8-24.jpg" width="100%" />
            <p>
            در مورد سایکل کدام مورد زیر غلط است؟<br/>
            ۱ - سایکل لحظه اتمام هواگیری مکانیکال ریه است<br/>
            ۲ - سایکل تاثیر بسزائی بر روی هماهنگی بیمار و ونتیلاتور دارد<br/>
            ۳ - سایکل باید در پایان تلاش دمی بیمار روی دهد<br/>
            ۴ - سایکل باید در میانه راه استراحت عضلات دمی روی دهد<br/>
            ۵ - اگر سایکل پس از خاتمه استراحت عضلات روی دهد دیررس محسوب میشود
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
