<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تلاش دمی بی فایده</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="ineffective_inspiratory_efforts">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تلاش دمی بی فایده</h1>
            </div>
            <div data-role="content">
            <h1>تلاش دمی بی فایده</h1>
            <p>
            تلاش بیفایده دمی عبارت است از وقوع دندانه ای منفی در P<sun>ES</sub> بدون اینکه بدنبال آن منحنی شدت جریان خط پایه را قطع کند (یعنی تبدیل بازدم به دم، تغییر شدت جریان منفی به مثبت). همانطور که قبلا در بحث تهویه غیر تهاجمی گفتیم، این تلاش دمی بر روی منحنی شدت جریان یا فشار ظاهر میشود.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">تلاش بیفایده دمی در تهویه غیر تهاجمی</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10734132_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    تلاش بیفایده دمی در تهویه غیر تهاجمی
                    </p>
                </div>
            </p>
            <img src="8-21.jpg" width="100%" />
            <p>
            تمام موارد زیر صحیح است بجز یک مورد. یک تلاش بیفایده دمی:<br/>
            ۱ - بصورت دندانه ای منفی در P<sun>ES</sub> بدون وقوع تنفس بدنبال آن<br/>
            ۲ - هنگام بازدم روی میدهد<br/>
            ۳ - در انتهای یک تنفس ترایگر شده توسط ونتیلاتور روی میدهد<br/>
            ۴ - ممکن است به عنوان نوسان قلبی تفسیر شود<br/>
            ۵ - اغلب با اتساع مفرط دینامیک همراه است
            </p>
            <p style="display: none;" id="detailedinfo">
            پاسخ -۳<br/>
            گزینه ۳: این همان ترایگر معکوس است<br/>
            گزینه ۴: فرکانس نوسانات با منشاء قلبی و تلاش بیفایده دمی متفاوت است. با این حال اگر با هم باشند گاهی تشخیص آن مشکل میگردد.
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");$("#detailedinfo").toggle(true);});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
