<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار متوسط راه هوائی در کنترل فشاری</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="mean_airway_pressure_pc">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار متوسط راه هوائی در کنترل فشاری</h1>
            </div>
            <div data-role="content">
            <h1>فشار متوسط راه هوائی در کنترل فشاری</h1>
            <p>
            مانند کنترل حجمی، فشار متوسط راه هوائی برابر است با سطح زیر منحنی فشار - زمان تقسیم بر زمان یک سیکل کامل تنفسی (دم و بازدم). فشار متوسط راه هوائی به PEEP، P<sub>INSP</sub>، و نسبت I:E بستگی دارد. همانند کنترل حجمی، در کنترل فشاری نیز فشار راه هوائی با اسیژناسیون ارتباط مستقیم و با اختلال همودینامیک (افت برون ده قلب) ارتباط معکوس دارد.
            </p>
            <img src="3-8.jpg" width="100%" />
            <p>
            هنگامیکی فشار متوسط راه هوائی افزایش می یابد کدام رویداد زیر رخ میدهد؟<br/>
            ۱ - برون ده قلب ممکن است کاهش یابد<br/>
            ۲ - دفع CO2 ممکن است افزایش یابد<br/>
            ۳ - اکسیژناسیون معمولا بهبود می یابد<br/>
            ۴ - فشار پلورال افزایش می یابد<br/>
            ۵ - تمام موارد فوق
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
