<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>سایکل نارس</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="early_cycling">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>سایکل نارس</h1>
            </div>
            <div data-role="content">
            <h1>سایکل نارس</h1>
            <p>
            سایکل هنگامی نارس است که شدت جریان ونتیلاتور خاتمه یافته ولی بیمار هنوز تلاش دمی نشان میدهد. در اینجا شکل منحنی شدت جریان و فشار هردو در ابتدای بازدم دستخوش تغییر میشوند. در منحنی شدت جریان، مقدار شدت جریان حداکثر بازدمی کاهش می یابد و سپس بلافاصله به دنباله اوج شدت جریان بازدمی، تغییری در جهت منحنی شدت جریان ممکند است روی دهد و حتی ممکن است جهت آن معکوس شود (گفتیم که معکوس شدن جهت منحنی نشان دهنده تغییر جهت جریان از بیرون به داخل یا بالعکس است). بنابراین در منحنی شدت جریان دندانه ای بسوی صفر (خط پایه) پیدا میشود که دلالت بر طولانی شدن مدت تقلای دمی بیمار دارد. در منحنی فشار، در ابتدای بازدم افت سریعی در فشار بسوی صفر ممکن است روی دهد که حتی ار PEEP نیز ممکن است کمتر شود. بنابریان در منحنی فشار، در ابتدای بازدم یک موج با تحدب رو به سمت بالا پیدا میشود که نشان دهنده ادامه تلاش دمی بیمار است. در صورتی که تلاش بیمار خیلی شدید باشد، ادامه این تلاش ممکن است سبب ترایگر دوبل شود.
            </p>
            <img src="5-18.jpg" width="100%" />
            <p>
            سایکل نارس کدام مورد را ایجاد میکند؟<br/>
            ۱ - تعداد تنفس را کم میکند<br/>
            ۲ - حجم جاری را زیاد میکند<br/>
            ۳ - کار تنفس را کم میکند<br/>
            ۴ - مدت هواگیری ریه ها را کاهش میدهد<br/>
            ۵ - سبب تلاش فعال بازدمی می گردد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۴ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
