<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار متوسط راه هوائی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="mean_airway_pressure">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار متوسط راه هوائی</h1>
            </div>
            <div data-role="content">
            <h1>فشار متوسط راه هوائی</h1>
            <p>
            فشار متوسط راه هوائی، عبارت است از میانگین فشارهای لحظه ای در یک سیکل کامل تنفسی (دم و بازدم). از نظر گرافیک مقدار آن برابر است با سطح زیر منحنی فشار - زمان یک سیکل تنفسی تقسیم بر مدت زمان یک سیکل تنفس است. ونتیلاتور به صورت عددی این محاسبه را انجام میدهد. به این ترتیب که در طول یک سیکل تنفسی هر ۲۰ میلی ثانیه فشار را اندازه گیری میکند و سپس میانگین آنها را حساب میکند. اهمیت بالینی فشار متوسط راه هوائی در این است که میزان PaO2 با آن ارتباط مستقیم دارد (البته در یک محدوده منطقی). از سوی دیگر برون ده قلب ارتباط معکوس با فشار متوسط راه هوائی دارد.<br/>
            هر چیزی که سبب افزایش فشار در معادله حرکت ریه شود و یا نسبت I:E را زیاد کند (افزایش دم یا کاهش بازدم) سبب افزایش فشار متوسط راه هوائی میشود.
            </p>
            <img src="2-16.jpg" width="100%" />
            <p>
            در مورد فشار متوسط راه هوائی کدام مورد زیر غلط است؟<br/>
            ۱ - سطح زیر منحنی فشار در یک تنفس کامل<br/>
            ۲ - با افزایش PEEP افزایش می یابد<br/>
            ۳ - در کنترل فشاری با کاهش زمان دم کاهش می یابد<br/>
            ۴ - با اجرای مکث دمی (زدن دکمه مکث دمی) مقدار آن افزایش می یابد<br/>
            ۵ - با کاهش کمپلیانس افزایش می یابد
            </p>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
