<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>معادله حرکت ریه با تنفس خودبحود</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../lib/jquery-1.10.2.min.js"></script>
        <script src="../lib/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="equation_of_motion_in_spontaneous_breaths">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>معادله حرکت ریه با تنفس خودبحود</h1>
            </div>
            <div data-role="content">
            <h1>معادله حرکت ریه با تنفس خودبحود</h1>
            <p>
            </p>
            <img src="" width="100%" />
            <p>
            هنگام تنفس خودبخود فشار تولید شده توسط عضلات بیمار (P<sub>MUS</sub>) به فشار اعمال شده توسط ونتیلاتور افزوده میگردد:
            </p>
            <p style="direction: ltr;" align="left">
            P<sub>AW</sub> + (P<sub>MUS</sub> - PEEP<sub>TOT</sub>) = (tidal volume / compliance) + (flow x resistance)
            </p>
            <p>
            دو نکته در مورد این معادله حائز اهمیت است:<br/>
            - اول اینکه در مدهای فشاری، افزایش P<sub>MUS</sub> تاثیری بر روی P<sub>AW</sub> ندارد (زیرا مقدار آن از قبل تعیین میگردد) اما سبب افزایش حجم و شدت جریان میگردد (یعنی سبب تغییر شکل منحنی حجم و شدت جریان میگردد). در مدهای حجمی افزایش P<sub>MUS</sub> سبب کاهش P<sub>AW</sub> میگردد (یعنی سبب تغییر شکل منحنی فشار میشود) ولی تاثیری بر روی حجم و شدت جریان ندارد (زیرا مقدار آنان از قبل تعیین میگردد).<br/>
            - دوم اینکه لازم است P<sub>MUS</sub> از PEEP<sub>TOT</sub> بیشتر شود تا P<sub>AW</sub> به اندازه ای افت کند (و یا شدت جریان افزایش یابد) که دم ترایگر شود. در غیر این صورت آسینکرونی بیمار - ونتیلاتور روی میدهد که این نوع را به آن تلاش بی تاثیر می گویند.
            </p>
            <img src="1-11.jpg" width="100%" />
            <p>
            وقتی بیمار تلاش دمی انجام میدهد:<br/>
            ۱ - P<sub>MUS</sub> سبب تغییر شکل منحنی فشار در مدهای فشاری و حجم در مدهای حجمی میگردد.<br/>
            ۲ - P<sub>MUS</sub> سبب تغییر شکل منحنی شدت جریان در مدهای فشاری و فشار در مدهای حجمی میگردد.<br/>
            ۳ - P<sub>MUS</sub> می بایست از PEEP<sub>TOT</sub> بیشتر شود تا دم ترایگر شود.<br/>
            ۴ - دو و سه هردو صحیح است<br/>
            ۵ - هیچکدام
            </p>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
