<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>اصول پایه</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../lib/jquery-1.10.2.min.js"></script>
        <script src="../lib/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="toc">
            <div data-role="header"><a rel="external" href="../index.html" data-icon="home" data-iconpos="left">خانه</a>
                <h1>اصول پایه</h1>
            </div>
            <div data-role="content">
                <ul data-role="listview" data-inset="true">
                    <li>
                        <a rel="external" href="what_is_a_curve.html">
                    منحنی چیست
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="which_curves_are_relevant.html">
                    منحنی های اصلی کدام هستند
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="what_is_a_loop.html">
                    لوپ چیست
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="pressure_curve.html">
                    منحنی فشار
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="flow_curve.html">
                    منحنی شدت جریان
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="volume_curve.html">
                    منحنی حجم
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="time_scale.html">
                    مقیاس زمان
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="mandatory_and_triggered_breaths.html">
                    تنفس اجباری و تنفس برانگیخته
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="static_respiratory_mechanics.html">
                    مکانیک استاتیک تنفس
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="equation_of_motion_in_mandatory_breaths.html">
                    معادله حرکت ریه هنگام تنفس اجباری
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="equation_of_motion_in_spontaneous_breaths.html">
                    معادله حرکت ریه با تنفس خودبحود
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="independent_and_dependent_variables.html">
                    متغییرهای مستقل و وابسته
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="which_curves_should_be_monitored_during_inspiration.html">
                    هنگام دم کدام منحنی را مانیتور کنیم
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="compliance.html">
                    کمپلیانس
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="static_and_dynamic_compliance.html">
                    کمپلیانس استاتیک و دینامیک
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="resistance.html">
                    مقاومت
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="time_constant.html">
                    ثابت زمانی
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="expiratory_time_constant.html">
                    ثابت زمانی بازدم
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="clinical_application_of_the_expiratory_time_constant.html">
                    کاربرد بالینی ثابت زمانی بازدم
                        </a>
                    </li>
                    <li>
                        <a rel="external" href="rationale_behind_curve_analysis.html">
                    منطق حاکم بر آنالیز منحنی ها
                        </a>
                    </li>
                </ul>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>
</html>
