<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تنفس اجباری و تنفس برانگیخته</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../lib/jquery-1.10.2.min.js"></script>
        <script src="../lib/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="mandatory_and_triggered_breaths">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تنفس اجباری و تنفس برانگیخته</h1>
            </div>
            <div data-role="content">
            <h1>تنفس اجباری و تنفس برانگیخته</h1>
            <p>
             تنفس خودبخود وقتی است که دم توسط بیمار برانگیخته (ترایگر یا شروع) شود و توسط بیمار نیز سایکل (تمام) شود. اگر دم توسط ونتیلاتور برانگیخته شود و یا توسط ونتیلاتور سایکل شود (و یا هر دو) در این صورت تنفس حاصله اجباری خواهد بود. درک این نکته از نظر نامگذاری و تقسیم‌بندی مدهای مختلف اهمیت اساسی دارد. وقتی دم توسط بیمار برانگیخته شود، یک دندانه بسوی پایین در منحنی فشار (و یا انحراف به سمت بالا در منحنی شدت جریان) قبل از صعود فشار دمی روی میدهد. منحنی سمت راست در شکل زیر لحظه برانگیخته شدن دم توسط بیمار را با یک علامت مثلث کوچک نشان داده است.
            </p>
            <img src="1-8.jpg" width="100%" />
            <p>
            وقتی بیمار دم را بر می انگیزد
<br/>
۱ – همیشه بین تلاش دمی بیمار و انتقال جریان گاز تاخیری وجود دارد<br/>
۲ – افزایش مختصری در منحنی شدت جریان قبل از برانگیخته شدن دم نشان دهنده انگیزش شدت جریانی است<br/>
۳ – وقوع یک جریان مختصر گازی در لحظه صفر قبل از برانگیخته شدن دم نشان دهنده انگیزش فشاری است<br/>
۴ – اگر رانش (drive) تنفسی بیمار شدید باشد، دندانه فشاری ایجاد شده در لحظه انگیزش دم عمیق‌تر است<br/>
۵ – تمام موارد فوق صحیح است
            </p>
            </div>
            <div data-role="footer">
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
