<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>افزایش حجم هنگام مانور بازگشائی ریه</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="increase_in_volume_during_recruitment_maneuvers">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>افزایش حجم هنگام مانور بازگشائی ریه</h1>
            </div>
            <div data-role="content">
            <h1>افزایش حجم هنگام مانور بازگشائی ریه</h1>
            <p>
            هنگام اجرای مانور، افزایش حجم حاصل از بازگشائی اساسا ناشی از بازگشائی ریه است و در واقع اجرای مانور بازگشائی بر روی جدار سینه تنها هیچ گونه افزایش حجمی ایجاد نمی کند. به همین لحاظ، تمامی حجم حاصل از اجرای مانور بازگشائی بر روی سیستم تنفسی قابل اکتساب توسط مانور بازگشائی ریه نیز هست. بعلاوه اینکه فشار ترانس پولموناری با مانور بازگشائی کاهش می یابد. علت این است که ونتیلاتور فشار ثابتی را به ورودی راه هوائی اعمال میکند و با افزایش حجم ریه فشار مروی افزایش می یابد. افزایش حجم ریه و کاهش فشار ترانس پولموناری به این معنی است که کمپلیانس ریه در طی مانور بازگشائی بهتر شده است.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">افزایش حجم هنگام مانور بازگشائی ریه</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733652_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    افزایش حجم هنگام مانور بازگشائی ریه
                    </p>
                </div>
            </p>
            <img src="8-13.jpg" width="100%" />
            <p>
            تمام موارد زیر صحیح است بجز یک مورد. افزایش حجم هنگام مانور بازگشائی:<br/>
            ۱ - در صورت وجود نشت در سیستم، بیش از اندازه برآورد میشود<br/>
            ۲ - بخاطر اتساع مفرط ریه است<br/>
            ۳ - اندکسی از مقدار ریه باز شده می باشد<br/>
            ۴ - در لوپ فشار-حجم تنفسی و ترانس پولموناری هردو دیده میشود<br/>
            ۵ - با افزایش تدریجی کمپلیانس ریه همراه است
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
