<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>فشار ترانس آلوئولار پایان بازدمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="transalveolar_pressure_at_end_expiration">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>فشار ترانس آلوئولار پایان بازدمی</h1>
            </div>
            <div data-role="content">
            <h1>فشار ترانس آلوئولار پایان بازدمی</h1>
            <p>
            P<sub>TA</sub>
            در پایان بازدم بصورت PEEP<sub>TOT</sub> منهای P<sub>ES</sub> که متعاقب یک انسداد پایان بدست آمده اند محاسبه میشود.
                P<sub>TA</sub>
                در پایان بازدم ممکن است گاهی در بیماران ARDS منفی شود. معنی آن این است که فشار اطراف حبابچه در ناحیه میانی توراسیک از فشار حبابچه بیشتر شده است. در نتیجه ممکن است حبابچه ها در پایان بازدم کولاپس پیدا کنند و باعث آتلکتروما شوند. بنابراین مقدار PEEP باید طوری تنظیم شود که مقدار
                P<sub>TA</sub>
                در پایان بازدم هموراه مثبت باشد تا از آتلکترما جلوگیری شود.
            </p>
            <p>
                <a href="#popupVideo0" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">تنظیم پیپ متناسب با فشار ترانس آلوئولار پایان بازدمی</a>
                <div data-role="popup" id="popupVideo0" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733096_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    تنظیم پیپ متناسب با فشار ترانس آلوئولار پایان بازدمی
                    </p>
                </div>
            </p>
            <p>
                <a href="#popupVideo1" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">کاهش گام به گام پیپ متناسب با فشار ترانس آلوئولار پایان بازدمی</a>
                <div data-role="popup" id="popupVideo1" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10733238_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    کاهش گام به گام پیپ متناسب با فشار ترانس آلوئولار پایان بازدمی
                    </p>
                </div>
            </p>
            <img src="8-7.jpg" width="100%" />
            <p>
                در مورد
                P<sub>TA</sub>
                در پایان بازدم کدام مورد زیر غلط است<br>
                ۱ -
                P<sub>TA</sub>
                در پایان بازدم برای ارزیابی ریسک آتلکتروما بکار میرود<br>
                ۲ - P<sub>TA</sub>
                در پایان بازدم برای تنظیم PEEP در ARDS با تنفس پاسیو بکار میرود<br>
                ۳ - P<sub>TA</sub>
                در پایان بازدم برای ارزیابی ناحیه میانی توراسیک بکار میرود<br>
                ۴ - P<sub>TA</sub>
                در پایان بازدم برای ارزیابی کرنش (strain) وارد به ریه بکار میرود<br>
                ۵ - P<sub>TA</sub>
                در پایان بازدم باید مختصری مثبت باشد
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۴ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
