<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>وقوع نشت گاز تنفسی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="unintentional_leaks">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>وقوع نشت گاز تنفسی</h1>
            </div>
            <div data-role="content">
            <h1>وقوع نشت گاز تنفسی</h1>
            <p>
            افزایش شدت جریان دمی همراه با کاهش شدت جریان بازدمی ممکن است دلیل وجود نشت در سیستم باشد. با مقایسه سطح زیر منحنی شدت جریان دمی با بازدمی می توانید این موضوع را تشخیص دهید. اگر هیچ نشتی وجود نداشته باشد، این دو با هم برابر هستند. ولی اگر سطح زیر منحنی شدت جریان دمی بیشتر از بازدمی باشد به معنای وجود نشت قسمتی از حجم دمی است.
            </p>
            <img src="6-2.jpg" width="100%" />
            <p>
            وجود نشت در سیستم از روی کدام مورد مشخص میشود؟<br/>
            ۱ - شدت جریان بالای دمی<br/>
            ۲ - شدت جریان کم بازدمی<br/>
            ۳ - اختلاف سطح زیر منحنی شدت جریان دمی و بازدمی<br/>
            ۴ - وجود نوسانات در منحنی شدت جریان<br/>
            ۵ - کاهش فشار هنگام هواگیری ریه
            </p>
            <p style="display: none;" id="detailedinfo">
            سایر پاسخ ها هم می تواند صحیح باشد ولی اختصاصی برای نشت هوا نیست.
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");$("#detailedinfo").toggle(true);});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
