<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>سایکل دیررس و تلاش شدید دمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="delayed_cycling_and_strong_inspiratory_effort">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>سایکل دیررس و تلاش شدید دمی</h1>
            </div>
            <div data-role="content">
            <h1>سایکل دیررس و تلاش شدید دمی</h1>
            <p>
            تعامل عضلات دمی و بازدمی با ونتیلاتور در حمایت فشاری تحت سه حالت قابل بحث است:<br/>
            ۱ - وقتی که تلاش قدرتمند دمی بیمار به ناگهان متوقف شود ولی شدت جریان ونتیلاتور کماکان ادامه یابد (سایکل دیررس). این رها شدن ناگهانی تلاش دمی بیمار سبب افزایش فشار در انتهای فاز دمی می شود و و منحنی شدت جریان شکل گردی دارد و یا شدت جریان ثابتی را نشان میدهد. در اینجا افزودن حمایت فشاری ممکن است کفایت کند.<br/>
            ۲ - انتهای تلاش دمی بیمار فرا میرسد (توقف ناگهانی تلاش در کار نیست) اما شدت جریان ونتیلاتور کماکان ادامه دارد (سایکل دیررس). بنابراین از این به بعد هواگیری پاسیو ریه ادامه می یابد اگر چه شدت جریان شروع به افت میکند. در اینجا منحنی شدت جریان با حالت عادی که افت نمائی سریع دارد متفاوت است و افت نمائی آن آهسته تر روی میدهد (به علت ادامه شدت جریان ونتیلاتور).<br/>
            ۳ - خاتمه تلاش دمی و فعال شدن عضلات بازدمی علی رغم ادامه شدت جریان ونتیلاتور. در اینکه منحنی شدت جریان بصورت تقریبا عمودی (سریع) بسوی خط مبدا (صفر) منحرف میشود.<br/>
            پس در هر سه حالت فوق افزایش فشار در انتهای فاز دمی و سایکل دیررس وجود دارد ولی شکل منحنی شدت جریان متفاوت است. برای درمان در دو مورد اخیر کاهش مدت زمان هواگیری ریه ها از طریق افزایش حساسیت ترایگر بازدمی ممکن است آسینکرونی را از بین ببرد.
            </p>
            <img src="5-20.jpg" width="100%" />
            <p>
            افزایش فشار در انتهای فاز دمی به علت کدام مورد زیر است؟<br/>
            ۱ - تلاش دمی ظولانی تر از شدت جریان دمی<br/>
            ۲ - حساسیت ترایگر بازدمی خیلی بالا<br/>
            ۳ - مقدار ناکافی PEEP<br/>
            ۴ - تاخیر طولانی در ترایگر دمی<br/>
            ۵ - وقفه تلاش قدرتمند دمی
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۵ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
