<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>ترایگر دمی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="inspiratory_trigger">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>ترایگر دمی</h1>
            </div>
            <div data-role="content">
            <h1>ترایگر دمی</h1>
            <p>
            تلاش دمی بیمار بصورت تغییری در منحنی فشار یا شدت جریان نمایش می یابد. هنگام ترایگر فشاری، تلاش دمی بیمار باید بتواند فشار راه هوائی را از حد PEEP به میزان آستانه ای تنظیم شده کاهش دهد. در این شرایط، قبل از ترایگر فشار راه هوائی کاهش می یابد در حالیکه مقدار شدت جریان صفر است. هنگام ترایگر شدت جریانی، یک شدت جریان بازدمی پایه در تمام مدار ونتیلاتور وجود دارد و وقتی بیمار تلاش دمی انجام میدهد، کسری از این شدت جریان بسوی بیمار منحرف میشود و به همان میزان از شدت جریان بازدمی کاسته میشود. وقتی که این کاهش به میزان آستانه ای تنظیم شده برسد ترایگر روی میدهد. تحت این شرایط در زمان قبل از ترایگر فشار راه هوائی کم میشود و شدت جریان مختضری افزایش می یابد.
            </p>
            <img src="5-2.jpg" width="100%" />
            <p>
            ترایگر دمی<br/>
            ۱ - بصورت افزایش فشار قبل از شروع تنفس مکانیکی بروز میکند<br/>
            ۲ - در صورت ترایگر شدت جریانی، در منحنی فشار قابل رؤیت نیست<br/>
            ۳ - شدت جریان همیشه با شروع تلاش دمی بیمار افزایش می یابد<br/>
            ۴ - بر حسب نوع ترایگر، منحنی شدت جریان در زمان قبل ترایگر متفاوت است<br/>
            ۵ - با سیستم ترایگر فشاری و شدت جریانی یکسان است
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۴ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
