<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>منحنی های طبیعی حمایت فشاری</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="normal_curves_pressure_support">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>منحنی های طبیعی حمایت فشاری</h1>
            </div>
            <div data-role="content">
            <h1>منحنی های طبیعی حمایت فشاری</h1>
            <p>
            مد موسوم به حمایت فشاری (pressure support) نوعی کنترل فشاری است که در آن تمام تنفس ها از نوع خودبخودی است (ترایگر و سایکل هر دو توسط بیمار). شکل منحنی فشار را ممکن است بتوان با مدت زمان صعود فشار تغییر داد (pressure rise time). شدت جریان دمی حاصله بستگی دارد به ثابت زمانی دمی و تلاش دمی بیمار. دم هنگامی پایان می یابد که مقدار شدت جریان به میزان آستانه ای سایکل تنظیم شده برسد (حساسیت ترایگر بازدمی، expiratory trigger sensitivity). مقدار آستانه ای سایکل را بصورت درصدی از شدت جریان حداکثر دمی تنظیم میکنند. زمان رسیدن به آستانه سایکل بستگی به ثابت زمانی دمی دارد. از این رو در اینجا سایکل یک دیده انجام شده توسط بیمار تلقی میشود، حتی اگر بیمار در سرتاسر دم تنفس پاسیو داشته باشد.
            </p>
            <p>
                <a href="#popupVideo" data-rel="popup" data-position-to="window" class="ui-btn ui-corner-all ui-shadow ui-btn-inline ui-btn-icon-left ui-icon-video">حمایت فشاری</a>
                <div data-role="popup" id="popupVideo" class="ui-content">
                    <video controls="true" width="100%" height="100%">
                        <source src="https://download-tls-cdn.edge-cdn.net/videodb/5501/videodb_5501_53500_10731876_hp.mp4" type="video/mp4">
                        Your browser does not support HTML5 video.
                    </video>
                    <p>
                    حمایت فشاری
                    </p>
                </div>
            </p>
            <img src="5-1.jpg" width="100%" />
            <p>
            کدام مورد زیر در مورد حمایت فشاری صحیح نیست؟<br/>
            ۱ - رویداد ترایگر دمی بر روی منحنی فشار قابل رؤیت است<br/>
            ۲ - شدت جریان بازدمی بر حسب تلاش دمی بیمار تغییر می کند<br/>
            ۳ - مدت زمان دم قابل تنظیم بر روی ونتیلاتور است<br/>
            ۴ - آستانه سایکل بازدمی بر اساس شدت جریان است<br/>
            ۵ - تعداد تنفس توسط بیمار تعیین میشود
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۳ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
