<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml">
    
    <head>
        <title>تحلیل تک نفسی اتساع مفرط و بازگشائی</title>
        <meta name="viewport" content="width=device-width, initial-scale=1" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
        <meta http-equiv="Content-Language" content="fa">
        <script src="../js/jquery-1.10.2.min.js"></script>
        <script src="../js/rtl.jquery.mobile-1.4.0.js"></script>
        <link href="../css/themes/default/rtl.jquery.mobile-1.4.0.css" rel="stylesheet" />
    </head>
    
    <body>
        <div data-role="page" id="single_breath_analysis_of_overdistension_and_recruitment">
            <div data-role="header">
                <a rel="external" href="index.html" data-icon="back" data-iconpos="left">بازگشت</a>
                <h1>تحلیل تک نفسی اتساع مفرط و بازگشائی</h1>
            </div>
            <div data-role="content">
            <h1>تحلیل تک نفسی اتساع مفرط و بازگشائی</h1>
            <p>
            در کنترل حجمی با شدت جریان ثابت، شیب منحنی فشار نسبت مستقیم با الاستانس (و یا نسبت معکوس با کمپلیانس) دارد. می توانیم چنین نتیجه بگیریم که ثابت بودن سیب منحنی فشار در طول درم، نشان دهنده ثابت بودن کمپلیانس در طول دم می باشد. ثابت ماندن کمپلیانس در طول دم در واقع پیش فرض ما در مدل تک قسمتی سیستم تنفس بود. اما در سیستم تنفسی واقعی، مقدار کمپلیانس بندرت در طول دم ثابت باقی می ماند. در نتیجه تغییر در کمپلیانس در طول دم سبب تغییر در شیب منحنی فشار در طول دم میشود. یعنی بتدریج شیب کاهش می یابد ( و یا افزایش می یابد). انحراف تدریجی منحنی فشار به سوی پائین به معنی افزایش تدریجی کمپلیانس در طول دم است که نشان دهنده بازگشائی ریه در طول دم است. برعکس انحراف فزاینده منحنی فشار بسوی بالا به معنی کاهش پیشرونده کمپلیانس در طول دم است که نشان دهنده اتساع مفرط ریه است و خطر ولوتروما دارد.<br/>
            این تفسیر فقط در کنترل حجمی با شدت جریان ثابت و در حضور تنفس غیر فعال (اجباری) صادق است.
            </p>
            <img src="2-6.jpg" width="100%" />
            <p>
            در کنترل حجمی، میزان تغییرات فشار راه هوائی:<br/>
            ۱ - برای ریه طبیعی کاهش یابنده است<br/>
            ۲ - انحراف به سوی بالا نشان دهنده اتساع مفرط است<br/>
            ۳ - ممکن است نوسان داشته باشد<br/>
            ۴ - اگر سمت محدب منحنی به سوی بالا باشد، نشان دهنده بازگشائی ریه در طول دم است<br/>
            ۵ - با افزایش PEEP تغییری نمی کند
            </p>
            </div>
            <div data-role="footer"><button id="toggleanswer" data-icon="check">پاسخ</button><script>$( "#toggleanswer" ).click(function() {$("#toggleanswer").text("۲ = پاسخ");});</script>
                <h1>دکتر محمود سقائی</h1>
            </div>
        </div>
    </body>

</html>
